162_工业与民用配电设计手册
旺点电气realiree网友制作www.wangd.com仅洪网友学习之用请勿湾用
第六节低压网络短路电流的计算
一、计算条件
高压系统短路电流的计算条件同样适用于低压网络短路电流的计算，但低压网络还有如
下一些特点：
（1）一般用电单位的电源来自地区大中型电力系统，配电用的电力变压器的容量远小于
系统的容量，因此短路电流可按远离发电机端，即无限大电源容量的网络短路进行计算，短
路电流周期分量不衰减。
（2）计人短路电路各元件的有效电阻，但短路点的电弧电阻、导线连接点、开关设备和
电器的接触电阻可忽略不计。
（3）当电路电阻较大，短路电流直流分量衰减较快，一般可以不考虑直流分量。只有在
离配电变压器低压侧很近处，例如低压侧20m以内大截面线路上或低压配电屏内部发生短
第四章
路时，才需要计算直流分量。
（4）单位线路长度有效电阻的计算温度不同，在计算三相最大短路电流时，导体计算温度取为
20℃；在计算单相短路电流时，假设的计算温度升高，电阻值增大，其值一般为20℃时电阻的1.5倍。
（5）计算过程采用有名单位制，电压用V、电流用kA、容量用kVA、阻抗用mΩ。
相接地故障电流时，c取1.0，U，为系统标称电压（线电压）380V。
二、三相和两相（不接地）短路电流的计算
在220/380V网络中，一般以三相短路电流为最大。一台变压器供电的低压网络三相短
路电流计算电路见图4－19。
低压网络三相起始短路电流交流分
k3
量有效值按下式计算
10(6)/0.4kV
cU/ N3
Zk
(a)
R
RTXTRmXm
R_
1.05 U,/ √3
√R+
(b)
Zk
230
kA
(4-54)
(c)
√R+x
图4-19低压网络三相短路电流计算电路
Rk = R。+ RT + Rm + RL
（a）系统图；（b）等效电路图；（e）用短路阻抗Z
Xk = Xs + X + Xm + XL
表示的等效电路
式中
U～一网络标称电压（线电压），V，220/380V网络为380V；
一电压系数，计算三相短路电流时取1.05；
Z、Rk、Xk一一短路电路总阻抗、总电阻、总电抗，mΩ；
Rs、X。—变压器高压侧系统的电阻、电抗（归算到400V侧），mΩ;
