164
工业与民用配电设计手册
旺点电气realiree网友制作www.wangd.com仅供网友学习之用请勿商用
表4-28
S9、S9-M系列10(6)/0.4kV变压器低
变压器容量
200
250
315
400
500
(kVA)
高压侧
变压器阻抗电压
4
系统短
(%)
路容量
低压母线段规格
3×(50×5)
3× (63x6.3)
3 ×(80×6.3)
4 × (40×4)
(MVA)
(LMY,mm)
+ 40 × 4
+ 40× 4
+50×5
短路种类及
三
相
单相接
三
相
单相接
三
相
单相接
三
相
单相接
三
相
单相接
电路阻抗
正、负序
地相保
正、负序
地相保
正、1
负序
地相保
正、
负序
地相保
正、
负序
地相保
计算电阻（mΩ）
12.52
12.92
10.33
10.73
8.08
8.48
6.27
6.67
5.15
5.22
计算电抗（mΩ)
47.38
43.27
40.73
36.62
36.35
32.23
32.27
28.15
29.16
24.97
10
短路电流
亢(kA)
4.69
4.87
5.47
5.77
6.18
6.60
7.00
7.60
7.77
8.62
计算电阻
(mΩ)
11.73
12.39
9.54
10.20
7.29
7.95
5.48
6.14
4.36
4.69
计算电抗
(mΩ)
39.42
37.97
32.77
31.32
28.39
26.93
24.31
22.85
21.20
19.67
20
第
短路电流
(kA)
5.59
5.51
6.74
6.68
7.85
7.83
9.23
9.30
10.63
10.88
计算电阻
(mΩ)
11.46
12.21
9.27
10.02
7.02
7.77
5.21
5.96
4.09
4.51
四
计算电抗（mΩ）
36.76
36.19
30.11
29.54
25.73
25.15
21.65
21.07
18.54
17.89
30
章
短路电流
(kA)
5.97
5.76
7.30
7.05
8.62
8.36
10.33
10.05
12.11
11.92
计算电阻
(mΩ)
11.25
12.07
9.06
9.88
6.81
7.63
5.00
5.82
3.88
4.37
计算电抗
(mΩ)
34.64
34.78
27.99
28.13
23.61
23.74
19.53
19.66
16.42
16.48
50
短路电流
(kA)
6.32
5.98
7.82
7.38
9.36
8.82
11.41
10.73
13.63
12.90
计算电阻
1(mΩ)
11.14
12.00
8.95
9.81
6.70
7.56
4.89
5.75
3.77
4.30
计算电抗（mΩ）
33.58
34.07
26.93
27.42
22.55
23.03
18.47
18.95
15.36
15.77
75
短路电流(kA)
6.50
6.09
8.10
7.55
9.78
9.08
12.04
11.11
14.54
13.46
计算电阻
(mΩ)
11.09
11.97
8.90
9.78
6.65
7.53
4.84
5.72
3.72
4.27
计算电抗
33.05
33.72
26.40
27.07
22.02
22.68
17.94
18.60
14.83
15.42
100
(mΩ)
短路电流
(kA)
6.60
6.15
8.26
7.64
10.00
9.21
12.38
11.30
15.04
13.75
11.91
8.82
9.72
6.57
7.47
4.76
5.66
3.64
4.21
计算电阻（mΩ)
11.01
计算电抗（mΩ)
32.26
33.19
25.61
26.54
21.23
22.15
17.15
18.07
14.04
14.89
200
6.75
6.24
8.49
7.78
10.35
9.41
12.92
11.62
15.86
14.22
短路电流
(kA)
8.79
9.70
6.54
7.45
4.73
5.64
3.61
4.19
计算电阻
(mΩ)
10.98
11.89
33.01
25.34
26.36
20.96
21.97
16.88
17.89
13.77
14.71
300
计算电抗
(mΩ)
31.99
8.58
7.83
10.47
9.48
13.12
11.73
16.15
14.38
短路电流
(kA)
6.80
6.27
8.74
9.67
6.49
7.42
4.68
5.61
3.56
4.16
计算电阻
(mΩ)
10.93
11.86
31.46
24.81
26.01
20.43
21.62
16.35
17.54
13.24
14.36
计算电抗（mΩ）
32.66
8
6.91
6.33
8.75
7.93
10.73
9.62
13.52
11.94
16.78
14.72
短路电流（kA)
表中母线段规格指TN-C系统，
若为
TN-S系统，
再增加一条相母线。
注
