166
工业与民用配电设计手册
旺点电气realiree网友制作www.wangd.com仅供网友学习之用请勿商用
表4-29
S9、S9-M系列10（6)/0.4kV变压器低
变压器容量
200
250
315
400
500
(kVA)
高压侧
变压器阻抗电压
4
系统短
(%)
路容量
低压母线段规格
3×(50x5)
3 x (63x6.3)
3 x(80×6.3)
4× (40×4)
(MVA)
(LMY,mm)
+40×4
+ 40 × 4
+50×5
短路种类及
三
相
单相接
三
相
单相接
三
相
单相接
三
相
单相接
三
相
单相接
电路阻抗
正、负
负序
地相保
正、负序
地相保
正、
负序
地相保
正、
负序
地相保
正、1
负序
地相保
计算电阻（mΩ）
12.52
21.59
10.33
17.86
8.08
13.28
6.27
10.27
5.15
8.29
计算电抗
（mΩ)
47.38
71.80
40.73
62.10
36.35
52.32
32.27
44.01
29.16
38.54
10
短路电流
(kA)
4.69
2.93
5.47
3.40
6.18
4.08
7.00
4.87
7.77
5.58
计算电阻
11.73
21.06
9.54
17.33
7.29
12.75
5.48
9.74
4.36
7.76
(mΩ)
计算电抗
(mΩ)
39.42
66.50
32.77
56.8
28.39
47.02
24.31
38.71
21.20
33.24
20
第
短路电流（kA）
5.59
3.15
6.74
3.70
7.85
4.52
9.23
5.51
10.63
6.45
计算电阻（mΩ）
11.46
20.88
9.27
17.15
7.02
12.57
5.21
9.56
4.09
7.58
四
计算电抗
(mΩ)
36.76
64.72
30.11
55.02
25.73
45.24
21.65
36.93
18.54
31.46
30
章
短路电流
(kA)
5.97
3.24
7.3
3.82
8.62
4.69
10.33
5.76
12.11
6.80
计算电阻
(mΩ)
11.25
20.74
9.06
17.01
6.81
12.43
5.00
9.42
3.88
7.44
计算电抗
14.64
63.31
27.99
53.61
23.61
43.83
19.53
35.52
16.42
30.05
50
(mΩ)
短路电流
(kA)
6.32
3.30
7.82
3.91
9.36
4.83
11.47
5.99
13.63
7.11
11.14
20.67
8.95
16.94
6.70
12.36
4.89
9.35
3.77
7.37
计算电阻（mΩ）
33.58
62.60
26.93
52.90
22.55
43.12
18.47
34.81
15.36
29.34
75
计算电抗
（mΩ)
6.50
3.34
8.10
3.96
9.78
4.90
12.04
6.10
14.54
7.27
短路电流
(kA)
11.09
20.64
8.90
16.91
6.65
12.33
4.84
9.32
3.72
7.34
计算电阻
(mΩ)
33.05
62.25
26.40
52.55
22.02
42.77
17.94
34.46
14.83
28.99
100
计算电抗
(mΩ)
6.60
3.35
8.26
3.99
10.00
4.94
12.38
6.16
15.04
7.36
短路电流
(kA)
计算电阻（mΩ）
20.58
8.82
16.85
6.57
12.27
4.76
9.26
3.64
7.28
11.01
32.26
61.72
25.61
52.02
21.23
42.24
17.15
33.93
14.04
28.46
200
计算电抗
（mΩ)
6.75
3.38
8.49
4.02
10.35
5.00
12.92
6.26
15.86
7.49
短路电流
(kA)
8.79
16.83
6.54
12.25
4.73
9.24
3.61
7.26
计算电阻
(mΩ)
10.98
20.56
31.99
61.54
25.34
51.49
20.96
42.06
16.88
33.75
13.77
28.28
300
计算电抗
(mΩ)
3.39
8.58
4.06
10.47
5.02
13.12
6.29
16.15
7.53
短路电流
(kA)
6.80
8.74
16.80
6.49
12.22
4.68
9.21
3.56
7.23
计算电阻（mΩ）
10.93
20.53
31.46
24.81
51.49
20.43
41.71
16.35
33.40
13.24
27.93
计算电抗（mΩ）
61.19
8
8.75
4.06
10.73
5.06
13.52
6.35
16.78
7.63
短路电流
(kA)
6.91
3.41
表中母线段规格指TN-C系统，
若为TN-S系统，
，再增加一条相母线。
注
