wwr.rgoan.
旺点电气realfree网友制作www.wangd.com
仅供网友学第四章用短路电流计算
173
Sj
100
1kmLJ-120型导线线路的电抗X3=Xl
:0.33x1x
 = 0.299
U?
10.52
pl
Sj
100
0.85kmLJ-70型导线线路的电抗X4=X5=Xl
：0.35x0.85x
10.52 = 0.269
uk%
S;
5.5
100
变压器的电抗
X6= X=
=1.375
100
ST
100
4
Sj
100
253kVA电动机的电抗Xg=x"
：0.204x
= 80.63
SrM
0.253
100
556kVA电动机的电抗
Xg = X10 =0.156x
= 28.06
0.556
2
0.333
0.814
3
0.299
0.333
0.814
3
4
5
0.299
0.269
第
0.269
12
四章
11
6
1.644
1.644
1.375
1.375
13
8
6
10
28.06
11.95
80.63
28.06
(a)
(b)
2
0.333
0.814
17
18
14
15
0.470
0.951
19
0.137
0.137
0.315
16
16
16
0.753
0.753
0.753
13
13
13
11.95
11.95
11.95
(c)
(d)
(e)
21
22
20
1.594
3.236
1.068
13
11.95
13
11.95
(f)
（g）
图4-21标幺值电抗等值电路
