174
工业与民用配电设计手册
旺点电气reatliree网友制作www.wangd.com仅供网友学习之用请勿商用
电路简化过程见图4-21（b）～图4-21（f)，计算公式见表4-3。
X11 = X2 = X4 + X6 = Xs + X, = 0.269 + 1.375 = 1.644
X8 X9 X10
80.63 x 28.06 x 28.06
=11.95
X3、X1、X12组成的“△”形网络要变换成“Y”形网络，按表4-3的公式换算，分别
得X14、X15、X16
X3X11
X3X12
0.299 x 1.644
= 0.137
X11X12
1.644 x 1.644
= 0.753
X17～X2g的计算公式为
X17 = X1 + X14 = 0.333 + 0.137 = 0.470
X18 = X2 + X15 = 0.814 + 0.137 = 0.951
XX18_ -
0.470 x 0.951
第
=0.315
四
X20 = X19 + X16 = 0.315 + 0.753 = 1.068
因地区电网与发电机属于不同类型电源，要按分布系数法求出两个电源支路的等值电抗
章
X21、X22，其等值电路见图4－21（g)。
X19
0.315
地区电网支路的分布系数
C,=
=0.67
X17
0.470
X19
0.315
发电机支路的分布系数
C2=
=0.33
X18
0.951
X20
1.068
X21 =
1.594
C
0.67
X20
1.068
X22 =
= 3.236
C2
0.33
2）计算由地区电网供给k点的短路电流。基准容量为100MVA，基准电流为9.16kA，
峰值系数取平均值1.8，则
Ij
9.16
I" = 1o.2 = Ik =
 =5.75 (kA)
X21 =1.594
Sj
100
S"
=62.74 (MVA)
X21
1.594
i"p-s =√2 Kp,s I" = √2 x 1.8 × 5.75 = 14.63 (kA)
3）计算由发电机供给k点的短路电流。发电机支路的等值电抗换算到以发电机容量为
基准值时的标么值为
X=X22S;
SrG
G = 3.236 x
15
=0.485
100
根据X.查图4-4和图4-5或查表4－15，得到各电流的标幺值
I"* = 1 ×0 = 2.18
1 *0.2 = 1.863
I *4 = I*k=2.050
