178
工业与民用配电设计手册
旺点电气realiree网友制作www.wangd.com仅供网友学习之用请勿商用
由地区电网、发电厂和异步电动机供给短路点k的短路峰值电流ips、ipG、ipM以及通过
短路点k的总短路电流I"、ip、S"的计算参见本例标幺制计算部分。
二、低压网络短路电流计算示例
【例4-2】某车间变电所的变压器为S9系列10/0.4kV、1000kVA、D，yn11连接，uk%
=4.5、△Pk=10.3kW，变压器高压侧系统短路容量S"。=200MVA，它的低压网络短路电流
计算电路如图4-23所示。求短路点k1、k2、k3、k4、k5处的三相和单相接地故障电流。
解（1)计算有关电路元件的电阻
S"=200MVA
(单位为mΩ)。为区别各元件的阻抗，
S=1000kVA
1000,10/0.4kV,D,yn11连接
在表4-22～表4－25阻抗符号的基础
上加下角字母。
5m
高压侧系统阻抗（归算到400V
侧)，查表4-21为
L2 = 57.5m
Z,=0.8
第
X, =0.995Z, =0.8
四章
R, =0.1X, =0.08
L=2.5m
Rphp+s = 0.05
L3=20m
L4=20m
k4
Xphp;s = 0.53
变压器的阻抗查表4－22为
Rr = 1.65
图4-23低压网络短路电流计算电路
X =7.00
m——LMY -3(125×10)+80×8,I=5m;L—-LMY-3(80x8)+ 50
Rphp·T = 1.65
x5,l=2.5m;L2-LMY-3(80×8)+50×5,l=57.5m;L—BLV
X php·T = 7.00
-(3× 50+ 1 ×25)G50,I =20m; La—VLV -3x 120 + 1 x 70,l =
20m;M1电动机-Y-225S-4，P.=37kW，I,=70A；M2电动机一
母线段m单位长度阻抗查表4-24
Y-2805-4,P,=75kW,1,=140A
为
R'm = 0.028
X'm = 0.170
R'php'm = 0.078
X'php·m = 0.369
线路L1单位长度阻抗查表4-24为
RL = 0.050
XL = 0.170
R'php·L1 = 0.169
X'php·L1 = 0.394
线路L2单位长度阻抗查表4-24为
X'2 = 0.170
R'php- 12 = 0.169
X'php·12 = 0.394
R'2 = 0.050
线路L3单位长度阻抗查表4－25为
R3 = 0.575
X'3 = 0.09
R'php·L3 = 2.589
X'php 13 = 0.22
线路L4单位长度阻抗查表4－25为
R'a = 0.240
X'a = 0.076 R'php·La = 0.977
X'php 1a = 0.161
(2）计算各短路点的短路电流。用短路电流计算式（4－54）、式（4－55）和式（4-
25）、式（4－25'）算出各短路点的短路电流，表4－32列出了三相和单相接地故障电流计算
的步骤及结果。
（3）异步电动机对三相短路电流影响的估算。不计电动机对短路电流1"影响的条件是
