wwr.g.on.
旺点到气rhatiree网友制作www.wangd.com仅共网友学第四章用短路电流计算
181
10.等效电压源cU/√3
为计算正序系统短路电流，而加于短路点的理想电压源。在网络中，等效电压是唯一的
有源电压。
11.同步电机的超瞬态电势E
短路瞬间，在超瞬态电抗X"后起作用的同步电机对称内电势的有效值。
12.远端短路（短路电流中交流分量不衰减的系统）
预期（可达到的）短路电流对称交流分量的值在短路过程中基本保持不变的短路。
对于远端短路，可以认为短路电流的交流分量是不衰减的，即预期短路电流是由不衰减
的交流分量和以初始值A衰减到零的非周期分量组成。因此，可以认为，远端短路的对称
电流初始值I"和稳态短路电流1是相等的。
13.近端短路（短路电流中交流分量衰减的系统）
至少有一台同步电机供给短路
1.1
点的预期对称短路电流初始值超过
1.0
这台发电机额定电流两倍的短路；
第四章
0.9
或同步和异步电动机反馈到短路点
k1
0.8
的电流超过不接电动机时，该点的
例
30.7
对称短路电流初始值I"的5%的短
22
路。
0.6
通常，近端短路时，稳态短路
0.5
k2E
电流I小于I。预期短路电流由幅
0.4
值衰减的交流分量和以初始值A开
0.3
始衰减到零的非周期分量组成。
k3
0.2
14.三相交流系统的正序短路阻
k2
0.1
抗 Z(1)、负序短路阻抗 Z(2)、零序
短路阻抗Z(0)o
0.10.2 0.3 0.40.5 0.6 0.70.8 0.9 1.0
Z(2)
15.三相交流系统短路阻抗Zk
Z(1)
用作三相短路电流计算的正序
图4-24确定最大短路电流的短路型式
短路阻抗的简略表示符号。
16.同步电机的超瞬态电抗X"
短路瞬间的有效电抗。计算短路电流时，用X"的饱和值。
三、确定最大短路电流的短路型式
对于近端短路，短路电流中交流分量是衰减的，即 Z(2)/ Z(1)<1，根据图 4－24 可确定
最大短路电流的短路型式。
四、不对称短路的短路电流计算
“GB95”对以下几种不对称短路型式进行计算：
（1）二相不接地短路；
(2）二相接地短路；
