182
(3）单相接地短路。
五、“GB95”短路电流计算与本手册的比较
1.等效电源电压系数不同
“GB95”采用等效电压源cU/√3计算短路电流，三相短路电流初始值I计算公式为
cUn
cUn
而手册采用网络平均电压U和短路总阻抗Z计算短路电流，其计算公式为
1.05 U,
Uav
√3Z√3√R+x
式中U,一—系统标称电压，有0.38、3、6、10、35kV等；
第
Uav
-短路点所在级的网络平均电压，一般取0.4、3.15、6.3、10.5、37kV等，一
四章
般取Uav≈1.05 U,;
Zz—短路电路总阻抗；
电压系数，它考虑了负载影响、系统电压变化、变压器抽头等因素，“GB95”
列出了在计算最大和最小短路电流时，采用的不同电压系数c值。
2.对发电机短路电流的计算不同
（1）“CB95”在计算短路电流时，由于用等效电压源cU/√3代替同步发电机的超瞬态电
势E"，因此发电机的阻抗应用校正阻抗ZGk，为此，对发电机阻抗引人了校正系数KG，
即
Zck = Kc· Zg = Kc ( Rc + jX)
式中Zc—发电机阻抗，Zc=Rc+jX";
Un
Cmax
Cmax
-电压系数，见表4-33；
U.
一电力系统标称电压；
UG
一发电机额定电压；
一归算到额定阻抗时的发电机瞬态电抗，即发电机超瞬态电抗标幺值x"=X"/
ZrG;
rc—发电机额定电流与额定电压Uc/√3间相位夹角。
发电机的电阻Rc和超瞬态电抗X的关系式可根据发电机额定电压和视在功率按以下
范围选用：
Uc > 1kV, Sc≥100MVA Rg =0.05x";
