183
Uc > 1kV, Src <100MVA Rc =0.07X";
Uc≤1kV 时， Rc = 0.15X"o
本手册计算短路电流时，用发电机的超瞬态电抗X"（或标么值x"）作为发电机的计算
电抗。
由于采用校正阻抗，计算电流值与本手册不同，发电机直接向短路点供电时，有关专家
作了短路计算比较。由计算结果可知，用本手册运算曲线法是较正确的；“CB95”公式计算
与本手册曲线法误差为1.6%；本手册公式计算与本手册运算曲线法误差为8.4%。因此，
对发电机直接向短路点供电时，用本手册中运算曲线法或“CB95”公式计算短路电流比较
准确。
（2）对发电机一变压器组（或发电机经单台变压器）向短路点供电时，“GB95”对发电
机一变压器组的阻抗也采用校正后的阻抗。短路点位于变压器高压侧时，发电机一变压器组
的阻抗为
第
Zpsu = Kpsu (t²ZG + ZTHv)
四章
Kpsu为校正系数，其值为
Cmax
"1+ （x"-xT） sinΦG
U2o. Umw
Cmax
U²CU2THV
y1+ （x"d-xT） sinΦrG
以上式中Zpsu——校正后的发电机一变压器组阻抗；
ZG一—发电机阻抗，Zc=RG+jX；
ZTHV——-归算到高压侧时的变压器阻抗；
-在主分接时的变压器额定变比；
--变压器的假想变比，t=Un/UG=UaQ/ UG;
tf
x"d
一-归算到额定阻抗时的发电机超瞬态电抗，x=X"/Zrc；
PrG
发电机额定电流Ic与电压Uc/√3间的相角；
xr—归算到发电机额定阻抗时的变压器电抗。
而本手册发电机、变压器阻抗，没有校正系数问题。虽然“GB95”采用校正阻抗，但在这
种接线情况下，经有关专家计算，短路电流计算与本手册计算结果偏差很小。
3.对短路中电路元件的阻抗计算不同
“GB95”中，对各电路元件阻抗的计算公式均计入电阻，并且对于线路阻抗采用复数计
算。但也同时指出，对35kV以上电力网络，可略去电阻，网络阻抗视为纯电抗。本手册中
高压网络电路元件阻抗计算，忽略电阻，只计电抗，电参数用标幺值表示。1kV以下低压网
络，计人电路各元件的有效电阻，电参数用有名单位制表示。
