188
工业与民用配电设计手册旺点电气reatliree闵友制作www.wangd.com仅供网友学习之用请勿商用
U
超瞬态电抗
I"2-k1
Xk1=I2k1
U
瞬态电抗
(4 -- 67)
X"k1
电枢电阻
Rk1 =2nfTx1
于是图4－25可以简化为图4－27，考虑到馈电线的影响，可将馈电线的阻抗当作假想
等效发电机的外阻抗来处理。可得图4-25k3处前端系统的阻抗为
Z" =( Rk1 + R) + j(X + X1) = R + jX"
(4-68)
Z' =(Rk + R,)+ j(X + X) = R+ jX']
Z"
—’
超瞬态时间常数为
等效发电机阻抗
馈电线阻抗
1 + (x/x%)
T"-k3 = T"-k11 +(X/ Xka)
第四章
RF1
X
R
(4 -69)
Tr1sc
T'ide
直流时间常数为
图4-27柴油发电机供电系统
Tk+(X/2πfRk1)
Tf·k3 = 
简化后的等值电路
1 +(R/Rk)
(4 -70)
三、柴油发电机供电系统短路电流的计算
1.电机出线端的短路电流
（1）发电机的短路电流。空载时的发电机在出线端突然三相短路，在计算短路后1/2周
期（即短路时间t=T/2时）的短路电流时，可以忽略由短路瞬态时间常数决定的瞬态电流
的衰减，同时也可忽略电枢电阻的影响，此时最大相电流的周期分量iz·co和非周期分量irco
由下式计算
T
短路时间t：
时
2
i2.G0=
X'
(4 -71)
V2U.-x
if.GO
X"d
e
2
若在带负载时，仅考虑短路电流周期分量的增加，其增加量的大小为1/10的空载短路
周期分量，即
iz.c = iz.co x 1.11
(4 -72)
if-c = if·co
(2）电动机的短路电流。单台情况可根据单台运行电动机的电参数，短路时间t=T/2
时按下列公式进行短路电流计算。
短路时间t=
2
