旺点电气raxtiree国友制作www.wang.com仅共网友学习第四章用短路电流计算
189
izM=Z'×M
I,
I
-e"2*
T.M=
WZ
M
(4 -73)
√21-×√21-×
ifM= Z'*M
WZ_
式中1一一电动机的额定电流，A；
Z'*M—电动机的瞬态阻抗（标幺值)，计算中实际上采用堵转阻抗 ZM=√R+x²;
X'一一瞬态电抗，等于定子漏抗和转子漏抗之和（标幺值）；
R一一定子电阻（标幺值）；
;X
X'
Tf·M
R，一一转子电阻（标幺值）。
多台电动机情况可分别求出每台电动机的短路电流，然后代数相加，也可以在考虑负荷
第
的需要系数和同时系数的最大工况下，把同时运行的电动机有效负荷视作一台等效的电动机
四章
来考虑，其等效电动机的额定功率为所有同时运行电动机负荷的总计算功率。当负荷的计算
资料有困难时，亦可将同时运行的电动机额定功率之和当做等效电动机的额定功率，计算其
各种电参数，然后再根据式（4－73）计算短路电流。
2.母线上短路时的短路电流（图4-25k1点短路）
计算母线上的短路电流，应在考虑电机电缆阻抗影响的情况下，先分别求出供给短路电
流的各发电机和电动机的短路特性，然后求出母线k1处短路的合成总短路电流。
ir·M2、·ir-Mn分别为发电机G1、G2和电动机M1、M2、···Mn在母线k1处短路后1/2周期
时，所计算的短路周期分量和非周期分量，则母线k1处总的短路电流为：
周期分量
∑izMn 
A
izk1 = （iz.G1 + iz-c2） +
n=
非周期分量
(4 -74)
ifki = (icci + ifc2) + ∑
if.Mn
A
n = 1
短路冲击电流
ip·k1 =√2izk + ik1A
以上所述为母线非电源侧某处发生短路时的短路电流计算公式，若电源侧（即发电机和
电动机均作为短路时的短路电流供给源）某处发生短路时，其短路电流应为上述总的短路电
流减去该处供给源所供给的短路电流的剩值，例如在图4-25发电机G1支线k2处发生短路
时，则该处支线上流过的总的短路电流应为：
