190
工业与民用配电设计手册
旺点电气reatiree网友制作www.wangd.com仅供网友学习之用请勿商用
周期分量
iz-k2 = iz-k1 - iz.G1 = iz.G2 +
lz.Mn
A
n = 1
非周期分量
(4 - 75)
ifk = if·k1 - if.G1 = if.c2 +
M
if·Mn
A
n = 1
短路冲击电流
ip·k =√2izk + ickA
3.馈电线端短路时的短路电流（图4-25中k3点短路）
由于存在有馈电线阻抗的影响，此处应用假想等效发电机方法，求出短路特性。对特性
阻抗和时间常数进行修正，然后求出馈电线端的短路电流。
第四章
实际上，izk和irk都是时间t的函数，即
M
iz-k3 =(iz-G1 + iz-G2) + 
U
U
U
= I2-k3 + ( I"-k3 - I'k)e
TW
(4 -76)
if-k3 = (if·Gl + if.c2) +
>
if.Mn
n = 1
=
= √2 1".ke- T
当时间t分别等于 0、T"-k和 Tk时,则可得到下列式子
iz-k1(0) = I"z-k3
(4 -77)
ifk1(0) = √2 1".k3
iz·k3( T"z-k3) = I'2-k3 + 0.368[ Iz-k3(0) - I'z-k3]
(4 - 78)
ifk( Tfk) = 0.368 Ik3(0)
用式（4－78）作出等效发电机的短路特性曲线，见图4－26，并用式（4-69）和式（4
- 70）求出等效发电机的超瞬态时间常数 T"-k3和直流时间常数 Tr-k30
所以馈电线端（k3点）的短路电流为：
