wwe.eioon
旺点司气ratiee网友制作www.wangd.com仅供网友学习之第四章短路电流计算
191
n
U
U
周期分量
iz·k3=
+
12')
= I2k +(I2-k3 - I2k3） e-'T
A
√2U.-.1
非周期分量
if·k3 =
(4 -79)
|Z"|
=√212ke-2
T.1
A
短路冲击电流
ipk3 =√2iz-k3 + if.k3
A
四、同步发电机主要参数
同步发电机主要参数见表4-34。
表4-34
同步发电机主要参数
第
额定参数值
特性参
数
功率
电枢时
瞬态时
超瞬态
功
率
电枢
瞬态
超瞬态
电枢
发电机型号
间常数
间常数
时间
电压
电流
转速
频率
因数
相
四
电抗
电抗
电抗
电阻
常数
(V)
(A)
(r/min)
（Hz）
数
Ta-G
T'd-G
x'd.G
x"d.G
R&G
T"d-G
kVA
kW
后）
xdG
(s)
(s)
(s)
章
TFHX - 12
15
12
400
21.7
25
50
0.8
3
2.69
0.113
0.0788
0.0051
0.0779
0.029
TFHX - 20
25
20
400
36.1
25
50
0.8
3
2.13
0.0896
0.0703
0.0079
0.114
0.038
TFHX - 24
30
24
400
43.3
25
50
0.8
3
2.568
0.108
0.0817
0.00822
0.127
0.038
TFHX
-30
37.5
30
400
54.1
25
50
0.8
3
2.62
0.128
0.0772
0.0074
0.065
0.035
TFHX - 40
50
40
400
72.2
25
50
0.8
3
2.84
0.122
0.0834
0.0093
0.122
0.044
XHIL
-50
62.5
50
400
90.2
25
50
0.8
3
2.82
0.1275
0.083
0.0093
0.144
0.041
TFHX
64
80
t9
400
115
25
50
0.8
3
3.14
0.131
0.08
0.01
0.123
0.048
93.8
75
400
135
25
50
0.8
3
3.28
0.1295
0.0797
0.0105
0.158
0.053
TFHX
-75
TFHX-90
113
90
400
162
25
50
0.8
3
2.866
0.13
0.0768
0.022
0.011
0.15
0.058
TFHX -120
150
120
400
217
25
50
0.8
3
2.91
0.118
0.0703
0.011
0.151
0.065
TFHX-150
188
154
400
271
25
50
0.8
3
2.24
0.0974
0.067
0.0138
0.182
0.082
TFHX -200
250
200
400
361
25
50
0.8
3
2.732
0.114
0.0791
0.0153
0.187
0.071
TFHX -250
313
250
400
451
25
50
0.8
3
2.324
0.0825
0.0425
0.09
0.170
0.061
25
50
0.8
3
0.180
0.105
0.046
0.004
IFC6-354-4
4
330
264
400
477
IFC6--355-
380
304
400
549.1
25
50
0.8
3
0.135
0.080
0.041
0.003
4
IFC5 - 454 - 8
415
332
400
600
12.5
50
0.8
3
2.33
0.22
0.126
0.02
0.021
0.066
0.002
IFC5 - 456 - 8
510
408
400
737
12.5
50
0.8
3
2.50
0.225
0.13
0.019
0.023
0.067
0.002
IFC5-502-8
590
472
400
852.6
12.5
50
0.8
3
2.33
0.207
0.12
0.019
0.022
0.08
0.0026
五、柴油发电机供电系统短路电流计算示例
【例 4-3】
某实验中心的柴油发电机供电系统短路电流计算电路如图4－28所示。发
电机2台，每台113kVA，同时运行的电动机共10台，总功率为75kW，其中有一台55kW的
大电动机接于70m远的分配电盘上。求k1、k2和k3处的短路电流。
已知电气元件参数如下：
