192
工业与民用配电设计手册
旺点电气realiree网友制作www.wangd.com仅洪网友学习之用请勿商用
交流发电机230/400V
50Hz,1500r/min,cos@=0.8（额定负载时）
113kVA
113kVA
162A
162A
铜芯电缆3×50mm²（1根）
k2
↓=15m
铜芯电缆3×25mm²（1根）
1=70m
第四章
电动机
55kW
102A
图4-28柴油发电机供电系统短路电流计算电路
（1）查表4－34得发电机G1和G2的特性数据如下：
x"·G1 = x"d·c2 = 0.0768, xd·Gl = x'd·c2 = 0.13, xd·G1 = xd·c2 = 2.866;
Rd·G1 = Rd·G2 = 0.022;
T"d·c1 = T"g·c2 = 0.058s;
Td·G = T'·c2 = 0.15s;
Ta.ci = Ta-c2 = 0.011so
(2）电动机特性。
1）电动机M的特性参数：
Zm=0.1686（标幺值）;
Xm=0.1676（标幺值）;
r,=0.0336（标幺值）;
r。=0.0211（标幺值）;
T'- m = 0.016s;
Tf. m = 0.025so
2）平均输出功率为7.5kW的电动机的特性参数：
Im = 15.4A x 10 = 154A;
Zm=0.1649（标幺值）;
Xm=0.1595（标幺值）;
