旺点司气reatire 因友制作www.wangd.com仅共网友第四意理短路电流计算
193
r,=0.0453（标幺值）；
r。=0.0436（标幺值）;
T'z-m = 0.011s;
Tr.m = 0.012so
3）将同时运行的总功率为75kW的所有电动机，用一台等效电动机代替，其参数为：
Zm=0.1546（标幺值）;
Xm=0.1535（标幺值）;
r,=0.033（标幺值）；
r。=0.0182（标幺值）;
T'z.m = 0.016s;
Tf. m = 0.027so
（3）电缆。
1）3×50mm²，15m长的电缆参数为：
第
R-G1=R1-G2=0.0048（标幺值）;
四
XjG1=X1.G2=0.0007（标幺值）。
2）3×25mm²，70m长的电缆参数为:
章
R=0.045（标幺值），R=0.064Ω;
X=0.0033（标幺值），X=0.0047Ω。
解
（1）求k1点短路电流。
1）发电机短路电流计算步骤如下：
根据式(4-57)
Z"( = Z"c2) = R" + jx"c
= (Rd·G1 + R.G1) + j( X"·G1 + X1.G1)
= (0.022 + 0.0048) + j(0.0768 + 0.0007)
= 0.0268 + j0.0775
= 0.082ej71
Z'( = Z'c) = R' + jXc
= (RdG1 + Rc1) + j( X's.G1 + X.Gl)
= (0.022 + 0.0048) + j(0.13 + 0.0007)
= 0.0268 + j0.1307
= 0.1334ej78*48'
根据式(7-58)
1 + ( X1.G1/ X".G1)
T"( = Tc2) = TdG11+(X1G/X²G)
1 + (0.0007/0.0768)
