旺点司气reatiee阅友制作www wangd.com仅供网友学第四章用短路电流计算
197
根据已经求得的等效发电机各参
ir.c'(A)
数及考虑馈电线阻抗的影响，画出馈电
8000
线短路等效电路如图4－31所示。
7233
修正后的各参数为：
7000
k3处前端系统的阻抗
6000
Z" = (Rk1 + R) +j( x" + X1)
5000
= (0.012 +0.064)
+ j(0.0418 + 0.0047)
4000
= 0.076 + j0.0465
= 0.0891ej31924' (Q)
3000
2662
Tk1=0.011s
Z'= (Rk1 + R) + j(Xk1 + X)
2000
= (0.012 +0.064)
1000
+ j(0.0848 + 0.0047)
第
= 0.076 + j0.0895
T/2
T
3T/2
2T
5T/23T
t(s)
四
= 0. 1174ej4940′(Ω)
11 = 0.368
Ir-co =0.368×7233=2662(A)
超瞬态时间常数
章
1 + (X/Xk)
T"2k3= T"k1+(X/x)
图4-30等效发电机短路特性曲线
(母线短路电流非周期分量irc)
1 + (0.0047/0.0418)
= 0.0369(s)
直流时间常数
T·k1 +(X/2πfRk1)
Tfk3 =
1 +(R/Rk)
0.011 + (0.0047/2π × 50x 0.012)
1 + (0.064/0.012)
= 0.002(s)
于是可以得到短路后1/2周期时的短路电流如下：
周期分量
等效发电机G'阻抗
馈电线阻抗
X"k1 =0.04180
X'k, =0.0848Ω
R =0.0120
X;=0.00470 R=0.064
T"k1 = 0.035s
Tk1 =0.011s
图4-31馈电线短路等效电路
