PACVORLD4C
www.PL口
湿器内装有硅胶或活性氧化铝，用以吸收进人储油柜的空气水分。
安全气道一安全气道是一个长圆钢筒，上端口装有一定厚度的玻璃板或酚醛纸板，下端
口与油箱相连，当变压器内部发生故障引起压力骤增时，油气流可冲破玻璃或酚醛纸板，以免
造成箱壁爆裂。
净油器一净油器利用油的循环，通过吸附剂对油进行过滤，以改善运行中变压器油的性能。
气体继电器一当变压器内部发生故障时，比如绝缘击穿、匝间短路、铁心事故等，产生
的气体或油箱漏油使油面降低，此时气体继电器动作，发出信号以便运行人员及时处理。若事
故严重，可使断路器自动跳闸，对变压器起到保护作用。
4.其他部件
变压器除了上述几种基本部件外，还有其他一些部件，如变压器的高低压套管、变压器的
调压装置等。
台
5.2.2变压器的铭牌数据
www.91HMI.com
湾
湾永
泳
宏
变压器的铭牌上面标注着变压器的型号、额定数据及其他数据，便于用户了解变压器的运
宏
行条件。
变压器的型号用字母和数字表示，字母代表类型，数字表示额定容量和额定电压。例如：
四
SL-1000/10
四
方变频
方
变频器
|四方
三相一
一高压边额定电压为10kV
w.91HMIl.com
www.PLCworld.cp量为1000kV-A
铝线一
：15021230050
二
变压器的额定数据主要有：
15021
15021
（1）额定容量S
1230
123
额定容量是变压器在额定工作条件下输出能力的保证值，是额定的视在功率，单位为V·A
80050
或kV·A。对于双绕组电力变压器，一次绕组与二次绕组的容量相同。变压器额定容量与额定
电压、额定电流之间的关系如下：
单相双绕组变压器：S=UNIN=U2N2N
三相双绕组变压器：S=√3UnN=√3U2n2N
（2）额定电压Uv/U2N
变压器的额定电压是指线电压，单位为V或kV。一次额定电压U是电源加到一次绕组
上的额定电压；二次额定电压U2v是二次绕组加上额定电压后，二次绕组开路（空载运行）时
二次绕组的端电压。
（3）额定电流Iv/l2x
变压器的额定电流也是指线电流，单位为A或kA。一次、二次额定电流是指在额定容量
和额定电压时所长期运行通过的电流。
（4）额定频率f
我国规定标准工业用电频率为50Hz。国外也有采用60Hz的，如日本、美国等。
（5）阻抗电压或漏阻抗标么值
阻抗电压表示二次绕组在额定运行情况下的电压降落，用u表示，即当一个绕组接成短
路时，在另一个绕组中为产生额定电流所施的电压测量值，并且这个测量值需折算到绕组在工
作温度下的数值。
PLC变频器触摸屏伺服软启动电气工程
15021230050
