PACVORLD4C
保证电网的正常供电。因此，变压器的并联运行不仅保证了电网的有效经济运行，而且在检修
运行、备用变压器容量和供电的可靠性上也提供了保证。
变压器的并联运行优点很多，但是如果并联运行的台数过多，反而增加设备的成本和安装
面积，反而不经济了，并且不是所有的变压器都可以进行并联运行。并联运行的变压器理想运
行状况下，应满足：
1）空载时每一台并联运行的变压器二次电流应为零，与单独空载运行时一样，并且各台
变压器之间应该没有环流，也就是没有附加损耗。
2）负载运行时各台变压器承担的负载电流与各自的容量成正比，以防止某台变压器过载
或者欠载，这样可以使并联运行的变压器容量都得到了充分的利用。
为了达到上述理想运行状况，并联运行的变压器必须满足以下三个条件：
1）参加并联运行的变压器一次、二次额定电压相同，即变压器变比应相等。
2）所有并联运行的变压器，其联结组标号应该相同。
台湾永宏
3）所有并联运行的变压器，其负载阻抗标么值应该相等。www.91HMl.com
湾永
上述三个条件可以保证一次、二次并联运行的变压器绕组之间的电动势大小相等、相位相
同、阻抗一致。在实际运行中，第二个运行条件必须满足，其他两个条件实际很难办到，可以
宏
PLC.
PLC.
稍有出人。
四方变频器
四方变频
5.9.2变比不等时的并联运行
永宏|四方|维控|
假定变压器变比不等而联结组标号相同时，不考虑空载电流，为了方便，我们讨论两台单
91H相变压器并联运行时的情况。如图5-35所丽的两台变压器并联运行的接线图，两台变压器变
：15021230050
比不等，假定k。<kg，则两台变压器二次空载电压U2>Ug，于是在变压器二次绕组之间构
：15021230050
15021230050
成的闭合回路中产生一个环流，利用折算到二次侧的简化等效电路，如图5-36所示，可以计
算得到二次环流：
图5-35两台变压器并联运行的原理图
图5-36变比不等时两台变压器并联运行的等效电路
U(k-ka
kak
k
U△k
(5-68)
2ka+22ka+2kzka+2k
2ka+zkβ
2ka+2B
式中z、e一两台变压器折算到二次侧的短路阻抗；
k²=k。k一并联运行时变比的基值；
kB-ka
△k=
一两台变压器变比差的标么值；
k
125
PLC变频器触摸屏伺服软启动电气工程
15021230050
