PACVORLD4C
由式（5-68）可知，当变比差的标么值△k=0时，变压器二次绕组之间的环流i。=
0；变比差的标么值越大，环流1越大。这种环流与负载无关，它占用了变压器的容量，
增加了变压器的铜耗，对变压器的运行不利。但是变压器的变比很难做到一样，工程上
规定，当变压器的变比小于3时，要求其变比标么值△k*<0.01，对于其他变压器要求
△k*<0.05。
5.9.3不同联结组标号的变压器不能并联运行
如图5-35所示，如果两台变压器满足并联运行的第1和第3两
个条件，但是其联结组标号不同，第一台变压器为Y，y12，第二台
台湾永宏
变压器为Y，△11。如图5-37所示，这两台变压器的二次侧电动热w.91HMl.con
台湾永宏PLC、
Ea和Ea的幅值相等，但是其相位相差30°，因此在两个二次绕组
PLC.
构成的闭合回路中产生一个电动势差：
E =Eab - Eab =2 Ebsin 15°=0. 5176Eab
图5-37两台变压器
四方变频器
由于变压器的短路阻抗很小，那么一个小的电动势差将在并联
并联运行的相量图
四方变频器
永宏丨四方|维控|
运行的二次绕组之间产生较大的环流，如果组标号相差较大，这个环流会更大，容易导致变压
器烧毁。因此，不同联结组标号的变压器是绝对不允许并联运行的。
91HMI.com
www.PLCworld.cn
：15021230050
：15021230050
5.9.4负载阻抗不等时的并联运行
15021230050
如果两台变压器的变比和联结组标号满足并联运行的要求，我们采用简化等效电路来讨论
两台变压器负载阻抗不相等时的并联运行情况。如图5-38所示，图中U，和U2分别表示一次、
次绕组并联运行时的相电压，等效电路中a、6两点间的电压U等于每一台变压器的负载电
U=1.2ka=1k
由上式可知：
=1:1
2kaβ
上式表明变压器承担的负载电流与它们的负
载阻抗成反比。另外，根据基尔霍夫电流定律，
有i=i+iB。从上面这些关系可以看出，当各台
变压器负载阻抗的阻抗角相等，则各台变压器负
载电流的相位角相同，各负载电流的相量和就等
Z
于其代数和。也就是说，当变压器总的负载电流
一定时，若各变压器负载阻抗的阻抗角相等时，
各台变压器承担的负载电流数值最小，其负载分
图5-38短路阻抗不等时的并联运行等效电路
布最为合理。
126
PLC变频器触摸屏伺服软启动电气工程
15021230050
