PACVORLD4C
www.PL
2.空载试验
由空载试验可以求得励磁参数Rm、Xm，以及铁耗pr.和机械损耗Pa。试验是在转子轴上
不带任何机械负载，转速n=n，电源频率f=f的情况下进行的。用调压器改变试验电压大
小，使定子端电压从（1.1～1.3)U逐步下降到0.3U左右，每次记录电动机的端电压U。、空
载电流I。和空载功率P。，即可得到异步电动机的空载特性Io、P。=f（U。），如图7-32所示。
空载时，电动机的输人功率全部消耗在定子铜耗、铁耗和转子的机械损耗上，所以从空载
功率中减去定子铜耗，即得铁耗和机械损耗之和P。，即
P=P。-31²R=Pr+P
(7-82)
式中R一定子绕组每相电阻值，可直接用汤姆逊电桥测得。
机械损耗仅与转速有关而与端电压无关，因此在转速变化不大时，可以认为是常数。
铁耗在低电压时可近似认为与磁感应强度的平方成正比。机械损耗和铁耗之和P。与端电
压的平方值P。=f（U）的曲线接近直线，如图7-33所示，把曲线延长与纵坐标交于K点，由
台
永宏
部分即为不同电压的铁耗。
泳
宏
PLC.
lo,Po4
P
四方变频
四
方变频器
Pi=f(Uo)
四方|维控|
w.91HMI.com
l=f(U)
P
：15021230050
：15021230
15021230
图7-32空载特性
图7-33铁耗和机械损耗分离
，定子空载
80050
31
U
空载电抗X。=√Z-R，式中X。=X+Xm，R。=R+R；其中X，可由堵转
√31。
试验确定，则励磁电抗为
'x-°x="x
(7-83)
3.堵转试验
异步电动机从堵转（短路）试验可以求出等效电路中的Zk、R和X、X。调节试验电
压，使Uk=U，然后逐步减小电压，每次记录端电压U、定子电流I和功率P，即可得短
路特性Ik、P=f（U）曲线，如图7-34所示。
由于堵转时的漏抗X随漏磁路饱和程度的增加而减小，I与U不是直线关系，而是指
数关系。对于中、小型电动机，IkαUk-1.15，堵转转矩TαIαU1-23。因此，如果在低于
额定电压下进行堵转试验，为了准确地求得额定电压时的堵转电流、堵转转矩，需要作双对数
堵转曲线，向上推至额定电压时求得，如图7-35所示。
根据堵转特性曲线，可查得对应于I=I的Uk、Pk，求出堵转阻抗Zx、电阻R和电抗
Xk，公式如下：
UK
Z=
(7-84)
√31k
177
PLC变频器触摸屏伺服软启动电气工程
15021230050
