PACVORLD4C
起动转矩
T=KT=1×16104.55N·m=16104.55N·m>7500N·m
起动电流大于允许冲击电流，不满足要求。
（2）定子串电抗器降压起动
设起动电流为最大冲击电流1=950A，有
U'_1
950
Uk1410
=0.674
则
T=0.674²×16104.55N·m=7315.9N·m<7500N·m
起动转矩小于负载转矩，电动机不能起动。
（3）采用Y-△起动
台湾永宏PLC、
起动电流
www.91HMI.com
台湾永宏 PLC、
×1410A=470 A<950A
起动转矩
四方变频器
x16104.55N·m=5368.18Nm<7500N·m
四方变频器
起动转矩小于负载转矩，电动机不能起动。
.91HMI.com（4）采用自耦变压器降压起动
www.PLCworld.cn
：15021230050
1）分接头为64%
：15021230050
起动电流
=
1,=0.64²×1410 A =577.5A<950A
起动转矩
T=
T.=0.64²×16104.55N·m=6596.4N·m<7500N·m
起动转矩小于负载转矩，电动机不能起动。
2）分接头为73%
起动电流
I=0.73²×1410A=751.4A<950A
起动转矩
T"=
T.=0.73²×16104.55N·m=8582.1N·m>7500N·m
起动电流和起动转矩都满足要求，电动机可以起动。
8.1.4高起动转矩的三相笼型异步电动机
对于重载起动的笼型异步电机，特别是在要求起动过程很快的情况下，前面介绍的几种方
法已经不能满足起动的需要，必须采取其他措施来提高起动转矩。由机械特性的参数表达式可
以看出，增大转子电阻可以有效地增大起动转矩。对于绕线转子异步电动机，可以在转子回路
PLC变频器触摸屏伺服软启动电气工程
15021230050
